---
type: Technology
title: Offshore Substations
description: Platforms that collect medium-voltage AC power from turbine arrays and step it up for export to shore, sitting between the turbines and the grid connection.
tags: [offshore-substation, transformer, collection-system, switchgear]
timestamp: 2026-07-02T00:00:00Z
---

# Overview

An offshore substation sits between the wind turbine array and the onward transmission link. Turbines feed medium-voltage AC (typically 66 kV) through subsea inter-array cables into the substation, where transformers step the voltage up — either to a higher AC voltage for [HVDC conversion](hvdc-grid-connection.md) or directly for HVAC export to shore. Large farms may need several substations: the [dogger-bank](/projects/dogger-bank.md) project and the UK's Outer Dowsing farm, for example, use multiple offshore transformer platforms plus separate reactive compensation platforms to manage the reactive power generated by long export cables.

# Structure and Equipment

A typical substation platform is a topside module mounted on a jacket foundation (see [fixed-bottom-foundations.md](fixed-bottom-foundations.md)) in shallow-to-medium depth, generally up to about 50-60 m. The topside houses:

- Power transformers, stepping voltage up from array collection voltage
- Switchgear for circuit protection and isolation
- Reactive power compensation equipment (needed to offset cable capacitance on long AC export runs)
- For HVDC-connected farms, the AC-side equipment feeds a separate converter platform rather than exporting AC directly

Platforms are increasingly delivered as prefabricated, factory-tested modules to reduce offshore commissioning time — [Siemens Energy](/companies/siemens-energy.md)'s Offshore Transformer Module (OTM) concept, deployed at the [Inch Cape](/projects/inch-cape.md) project on a 68 m jacket, is one example of this modular approach.

# Lightweight Integrated Topsides

The next step beyond modular delivery is integrating the high-voltage components themselves into a single compact unit, so that the topside carries less steel and less equipment for the same duty. Siemens Energy's **High-Voltage TranSwitch Unit (HV-TSU)** is one such design; its first deployment at an offshore wind project was installed in August 2026 at the 304 MW [Yuetuo Island](/projects/yuetuo-island.md) wind farm in China, where the 300 MW topside measures 45 x 38 x 23 m and weighs roughly 1,700 tonnes. The topside module, jacket foundation and foundation pin piles were built by [ZPMC](/companies/zpmc.md). Lower topside weight matters mainly for installation: it widens the range of crane vessels able to lift the module and eases the jacket and pile design underneath it.

# Floating Substations

As arrays move into deeper water for [floating wind](floating-wind.md), fixed-jacket substations become uneconomical, driving development of floating substation platforms. These face added structural-integrity and standardisation challenges because the topside equipment — designed for a static structure — must now tolerate continuous motion from wind and waves.

# Cross-References

- [hvdc-grid-connection.md](hvdc-grid-connection.md) — downstream conversion stage for long-distance export
- [fixed-bottom-foundations.md](fixed-bottom-foundations.md) — jacket foundations used for most substations
- [floating-wind.md](floating-wind.md) — driver of floating substation development
- [/projects/dogger-bank.md](/projects/dogger-bank.md), [/projects/hornsea-2.md](/projects/hornsea-2.md), [/projects/saint-brieuc.md](/projects/saint-brieuc.md)
- [/companies/deme-offshore.md](/companies/deme-offshore.md), [/companies/van-oord.md](/companies/van-oord.md) — substation installation contractors
- [/companies/ge-vernova-offshore-wind.md](/companies/ge-vernova-offshore-wind.md), [/companies/siemens-gamesa.md](/companies/siemens-gamesa.md) — equipment suppliers

# Citations

- [Offshore wind substation platform technology 2026 (PatSnap)](https://www.patsnap.com/resources/blog/articles/offshore-wind-substation-platform-technology-2026/)
- [Floating offshore substations for offshore wind energy: A review (ScienceDirect)](https://www.sciencedirect.com/science/article/abs/pii/S0029801826023620)
- [Offshore substation installed at Inch Cape (Inch Cape Offshore)](https://www.inchcapewind.com/offshore-substation-installed-at-inch-cape/)
- [Development Consent Granted for Outer Dowsing Offshore Wind Farm (GOV.UK)](https://www.gov.uk/government/news/development-consent-granted-for-outer-dowsing-offshore-wind-farm)
